# BACnet/IP

Liest und schreibt die Objekte eines BACnet/IP-Geräts: Lüftungsanlagen,
Wärmepumpen und Kältemaschinen, Raum- und Anlagenregler, Zähler,
BACnet-Gateways (Siemens Desigo, Daikin, Flexit, Distech, Honeywell …). Jedes
deklarierte Objekt wird eine Funktion eines Gladys-Geräts.

**Ohne echte Gebäudetechnik entwickelt**: getestet gegen den Demo-Server von
bacnet-stack. Rückmeldungen sind willkommen, im Forum oder in den Issues des
Repositorys.

## Was du bekommst

- Ein Gladys-Gerät pro BACnet-Gerät, eine Funktion pro deklariertem Objekt:
  analoge Objekte als Zahlen mit Einheit (Temperatur, Feuchte, Druck, CO2,
  Leistung, Energie in kWh …), binäre Objekte als Ein/Aus, Multi-State-Objekte
  als Zustandsnummer oder als Text des Zustands („Komfort“, „Nacht“).
- Die Werte im gewählten Intervall gelesen, nur Änderungen an Gladys gesendet.
- Schreiben, standardmäßig aus: Ein/Aus und Temperatur-Sollwerte im Dashboard,
  „Wert schreiben“ und „Priorität freigeben“ für jedes deklarierte Objekt, mit
  der gewählten BACnet-Priorität.
- Szenen-Auslöser, wenn das Gerät weg oder zurück ist und wenn ein Objekt in
  Alarm oder Störung geht.
- Ein Dashboard-Widget mit den ersten Werten und dem Zustand der Verbindung.

Im Vergleich zur Flexit-Integration (`LM1LC3N7/gladys-flexit`), gemacht für
Flexit-Lüftungsgeräte mit bereits zugeordneten Objekten, spricht diese mit
jedem BACnet/IP-Gerät: Du wählst die Objekte.

## Voraussetzungen

- Gladys Assistant 5.1 oder neuer.
- Ein Gerät, das BACnet/IP spricht (UDP, standardmäßig Port 47808), mit fester
  IP-Adresse, vom Gladys-Server aus erreichbar. Geräte mit BACnet MS/TP
  (RS-485) brauchen einen BACnet/IP-Router oder ein Gateway.
- Seine Geräteinstanz, falls das Gerät sie nicht nennt (die meisten tun es).

## Konfiguration

Integrationen → BACnet/IP → Konfiguration. Speichere nach jedem Schritt: Der
Status oben im Bildschirm zeigt, ob das Gerät antwortet.

### Gerät

- **IP-Adresse**: die Adresse des Geräts oder seines BACnet/IP-Gateways. Ein
  anderer Port als 47808 kann folgen (`192.168.1.50:47809`) oder ins Feld
  **UDP-Port**.
- **Geräteinstanz**: leer lassen, die Integration liest sie vom Gerät
  (Platzhalter-Instanz 4194303). Gib sie ein, wenn das Gerät auf diese Anfrage
  nicht antwortet oder hinter einem Gateway mit mehreren Geräten steht.

Die Integration sendet ihre Anfragen nur an diese Adresse (Unicast): Gladys
betreibt sie in einem Bridge-Netzwerk, aus dem ein Who-Is-Broadcast das
Gebäudenetz nicht erreicht. Es gibt keine automatische Erkennung.

### Objekte

Drücke **Objekte auflisten**: Die Objektliste des Geräts wird gelesen, und die
analogen, binären und Multi-State-Objekte werden mit Namen ausgegeben, bereit
zum Kopieren. Fülle dann **Objekte**, Einträge durch Semikolons getrennt:

```
Name: Typ:Instanz [Art] [write] [Optionen]
```

```
Zuluft: ai:1; Abluft: ai:2; Lüfter: bo:1 switch; Modus: msv:1 text
```

- **Name** (optional, gefolgt von Doppelpunkt und Leerzeichen): der Name der
  Funktion. Ohne ihn wird der objectName des Geräts verwendet.
- **Typ:Instanz**: `analog-input:1` oder `ai:1`, `analog-output` (`ao`),
  `analog-value` (`av`), `binary-input` (`bi`), `binary-output` (`bo`),
  `binary-value` (`bv`), `multi-state-input` (`msi`), `multi-state-output`
  (`mso`), `multi-state-value` (`msv`). `AI1` und `OBJECT_ANALOG_INPUT:1`
  gehen auch.
- **Art** (optional): standardmäßig folgt sie den BACnet-Einheiten des Objekts
  (°C → temperature, %rF → humidity, Pa → pressure, kWh → energy …). Arten:
  `temperature`, `humidity`, `pressure`, `co2`, `illuminance`, `power`,
  `energy`, `voltage`, `current`, `volume`, `duration`, `value` (jede Zahl),
  `setpoint` (schreibbare Temperatur), `binary`, `switch` (schreibbares
  Ein/Aus), `state` (Nummer des Zustands), `text` (Text des Zustands).
- **write**: Das Objekt darf geschrieben werden (nur Ausgänge und Werte:
  BACnet-Eingänge sind nicht beschreibbar).
- **Optionen**: `unit=` (°C, %, Pa, kPa, bar, ppm, W, kW, Wh, kWh, V, A, L, m3,
  s, min, h …), `scale=` und `offset=` (Wert × scale + offset), `min=` und
  `max=` (Grenzen beim Schreiben und für die Anzeige), `precision=`
  (Dezimalstellen).

Bis zu 100 Objekte. **Konfiguration prüfen** listet die Fehler Eintrag für
Eintrag auf. Füge das Gerät dann im Tab **Entdecken** hinzu.

### Leseintervall

Alle 10 s, 30 s (Standard), 1 min oder 5 min, mit einer
ReadPropertyMultiple-Anfrage pro 8 Objekte; Geräte ohne diesen Dienst werden
Eigenschaft für Eigenschaft gelesen. Gladys nimmt 300 Werte pro Minute an: Bei
vielen Objekten wird das Intervall länger (100 Objekte: mindestens alle 25 s).

### Schreiben

Aktiviere **Schreiben erlauben** und deklariere die Objekte, die Gladys ändern
darf, als `write`. Ein falsches Objekt zu schreiben kann eine Anlage stoppen
oder beschädigen: Deklariere nur, was Gladys ändern muss, und sprich mit dem
Installateur.

BACnet steuert Ausgänge und Werte über 16 Prioritäten: 1 ist die höchste
(Personenschutz), 16 die niedrigste. Der Wert mit der höchsten Priorität
gewinnt; ein mit einer Priorität geschriebener Wert bleibt, bis er freigegeben
wird. **Schreibpriorität** ist standardmäßig 8 (manueller Bediener); vermeide
1 bis 5. Eine Priorität freizugeben (`null` schreiben) gibt die Kontrolle an
die nächste Priorität oder an den Standardwert des Objekts zurück. Objekte ohne
Prioritäten-Array (viele analoge und binäre Werte) übernehmen den Wert direkt
und haben nichts freizugeben.

Im Dashboard sind nur `switch`- und `setpoint`-Objekte Bedienelemente (ein
Ein/Aus-Eingang und eine Zieltemperatur, nie ein sprachgesteuerter Schalter
oder Thermostat). Jedes andere deklarierte Objekt wird über die Aktionen
geschrieben.

## Aktionen

- **Objekte auflisten**: bis zu 60 nutzbare Objekte mit Namen.
- **Konfiguration prüfen**: ob das Gerät antwortet, und die Fehler.
- **Wert schreiben**: ein Objekt (sein Name oder `av:3`), ein Wert (eine Zahl,
  0 / 1 oder on / off, eine Zustandsnummer oder ihr Text), eine optionale
  Priorität.
- **Priorität freigeben**: ein Objekt und eine optionale Priorität.

## Szenen

- Auslöser: **Das BACnet-Gerät ist weg** (mit dem Fehler), **Das BACnet-Gerät
  ist zurück**, **Ein BACnet-Objekt geht in Alarm** (statusFlags in Alarm oder
  Störung, einmal bis zur Behebung; Objektname und Kennzeichen sind Variablen).
- Aktionen: **BACnet-Objekt schreiben** und **BACnet-Priorität freigeben**,
  dieselben Felder wie die Schaltflächen. Eine Ablehnung lässt die Aktion
  scheitern, nicht die Szene.
- Jede Funktion arbeitet auch mit den üblichen Geräte-Auslösern von Gladys
  (eine Temperatur über einem Schwellwert, ein Lüfter, der stoppt).

## Dashboard

Das Widget **BACnet-Gerät** zeigt die ersten sechs Werte des Geräts und einen
Statusblock: ob das Gerät antwortet, die Objekte in Alarm oder Störung, die
Uhrzeit des letzten Werts. Der Statusblock lässt sich in den Einstellungen des
Widgets ausblenden.

## Grenzen

- Keine Who-Is-Erkennung, kein COV-Abonnement: Die Werte werden abgefragt.
- Ein BACnet-Gerät pro Installation der Integration.
- Nur analoge, binäre und Multi-State-Objekte; keine Zeitpläne, Trends,
  Kalender oder Alarmquittierung.
- Weder BBMD noch Foreign-Device-Registrierung: Das Gerät muss vom
  Gladys-Server per Unicast erreichbar sein.
- Die Integration lauscht in ihrem Container auf UDP-Port 47808. Ein Gerät, das
  an Port 47808 des Absenders antwortet statt an den Port der Anfrage, kommt
  eventuell nicht durch die Adressumsetzung von Docker.

## Fehlerbehebung

- „Antwortet nicht“: Prüfe Adresse und Port, ob BACnet/IP im Gerät aktiv ist
  und ob keine Firewall UDP 47808 zwischen Gladys und dem Gerät blockiert.
- „Hat diese Instanz nicht“: Leere **Geräteinstanz** oder gib die vom Werkzeug
  des Installateurs angezeigte ein.
- Ein Objekt „existiert nicht“: Vergleiche mit **Objekte auflisten**.
- „Das Gerät hat das Schreiben abgelehnt (write-access-denied)“: Das Objekt ist
  schreibgeschützt oder außer Betrieb, oder das Gerät verlangt ein Passwort.
- Alle Details mit der Variable `LOG_LEVEL=debug` in den Protokollen der
  Integration.

## Danksagungen

- [@bacnet-js/client](https://github.com/bacnet-js/client) (MIT), der
  BACnet-Stack in JavaScript, gepflegt von Innovation-System, ein Fork von
  `node-bacstack` von Fabio Huser.
- [bacnet-stack](https://github.com/bacnet-stack/bacnet-stack) von Steve Karg,
  dessen Demo-Server für die Tests diente.
- BACnet® ist eine eingetragene Marke der ASHRAE. Diese Integration ist weder
  mit der ASHRAE noch mit einem Gerätehersteller verbunden.
